module {
  type OldActor = {};
  type NewActor = {};

  public func run(old : OldActor) : NewActor { {} };
};
